# 데이터센터 3D 시뮬레이터 — 기획안 (v0.8)

> 상태: **v0.9 — M1~M7 완료, 상면 · PDU 재구성(§3.6), 시나리오 7개(한전 완전 정전 · 1회선 정전 · UPS 고장 · 항온항습기 고장 · 누수 · 배터리실 화재 · 서버실 화재) 구현. TR 계획 정비는 제외, UI 개편(§7.1)**. 다음은 §11의 나머지 시나리오.
> 근거 자료: `docs/research/01-power-safety-metrics.md`(전력·방재·지표), `docs/research/02-cooling-references.md`(공조·참고 서비스), §12 출처

### 변경 이력
- v0.8: **범위 우선순위 명시 — 전력·공조가 핵심**, IT 장비는 추후, 방재·보안은 얕게. 방재를 10종 → 4종으로 통합, 소화약제실을 2F 1곳으로 통합, 방재·보안은 연결 그래프·흐름도 대상에서 제외.
- v0.7: 방출표시등·수동조작함을 소화 수신반의 하위 구성품으로 통합 (방재 10종). 결정 사항 모두 확정.
- v0.6: 축냉조 제외 확정.
- v0.5: UPS 구성 확정 — **UPS-A, UPS-B 2대가 서버실 A·B를 함께 담당**(공용 2N). 리튬이온 배터리 2조로 변경.
- v0.4: **빌딩형(지하 1층 ~ 옥탑) 구성**으로 전환. 공냉식·수냉식 서버실을 **층을 나눠 별도 구성**. '전산실' → '서버실'. 몰드 변압기 → **TR**. **리튬이온 배터리** 장비유형 명시. 표준 영문 약어 유지로 용어 규칙 변경. **연결관계·흐름도·계통 묶음 도식화(§5)** 를 핵심 기능으로 추가. 시나리오 전체를 후순위(§11)로 이동.
- v0.3: 전력 전 구간 이중화(티어 3 보편형), 선택 시나리오 후순위.
- v0.2: 장비유형 판단 기준 도입, 버스웨이·서버 PSU 제외, 공조 확장 후보·배관 제외, 보안 최소화.
- v0.1: 최초 작성.

---

## 0. 목표와 원칙

- **목표**: 데이터센터가 어떻게 전기를 받고 나누는지, 열을 어떻게 밖으로 버리는지를 3D 건물과 흐름도로 이해한다. 특히 **"이 장비는 어디서 받아 어디로 보내는가"** 를 바로 확인할 수 있어야 한다.
- **범위 우선순위**

  | 순위 | 분야 | 깊이 |
  |---|---|---|
  | 1 | **전력, 공조(냉각)** | 핵심. 장비 상세, 연결관계, 흐름도, 계통 묶음, 지표까지 깊게 |
  | 2 | IT 장비 | 추후 진행. 현재는 랙(공간·전력 용량 표시용)과 rPDU까지만 |
  | 3 | 방재, 보안 | 얕게. 장비 정적 배치 + 정보 카드만 |

- **원칙**
  1. **연결관계가 최우선**: 모든 장비는 상류·하류 연결을 가진다. 3D와 2D 흐름도가 같은 연결 데이터를 공유한다.
  2. **층(Layer)·층(Floor) 분리**: 분야(전력·공조·방재·보안)와 건물 층을 각각 켜고 끌 수 있다.
  3. **원인 → 결과**: 운전 조건 슬라이더(IT 부하, 외기온도 등)를 바꾸면 지표가 바로 변한다.
  4. 수치는 **교육용 대표값**이며 화면에 "예시값"임을 표시한다.

### 0.1 장비유형 판단 기준

| 구분 | 기준 | 예 |
|---|---|---|
| **장비유형** | 개별 설비로서 **성능 포인트**(정격 용량·효율·설정값·측정값)를 가지고 상태가 바뀌는 것 | UPS(kVA, 효율, 부하율), 냉동기(RT, COP) |
| **연결 (장비유형 아님)** | 장비와 장비를 잇는 매체·경로. 성능 포인트 없음 | 전력 케이블, 냉매·냉수·냉각수 배관 |
| **공간·구조 요소 (장비유형 아님)** | 실·층·샤프트·마루 등 | 이중마루, 컨테인먼트, EPS/PS 샤프트 |
| **IT 장비 내부 (보류)** | 시설 경계(rPDU) 안쪽 부품 | 서버 PSU → 추후 IT 장비 추가 시 검토 |

연결은 장비유형이 아니지만 **흐름도와 계통 묶음의 핵심 데이터**이므로 그래프의 "엣지"로 관리한다 (§5).

### 0.2 화면 용어 규칙

- **표준 영문 약어는 영어 그대로**: UPS, STS, ATS, PDU, rPDU, TR, VCB, ACB, LBS, MOF, ALTS, PUE 등.
- 그 밖에는 채팅에서 쓰는 **장비유형명**을 그대로 쓴다: 항온항습기(공냉식), 항온항습기(수냉식), 실외기, 냉동기, 냉각탑, 리튬이온 배터리, 비상 발전기 등.
- **'전산실'은 쓰지 않고 '서버실'** 로 쓴다.
- 장비 개체 이름은 `유형-번호` 또는 `유형-계통번호` 형식: 예) `UPS-A`, `PDU-A1`, `TR-B`, `항온항습기(공냉식)-2`, `냉각탑-1`.

---

## 1. 건물 구성 (빌딩형, 지하 1층 ~ 옥탑)

### 1.1 층별 배치

국내 도심형 데이터센터처럼 **수직 적층** 구조로 구성한다. 무거운 설비와 한전 인입은 지하, 열을 대기로 버리는 설비는 옥상, 서버실은 중간층에 둔다.

| 층 | 실 구성 | 주요 장비 | 배치 근거 |
|---|---|---|---|
| **PH (옥탑·옥상)** | 옥상 기계 공간, 옥탑 (승강기 기계실 등 배경) | 냉각탑 ×3, 실외기 ×4 | 열을 대기로 버리는 설비는 통풍이 좋은 옥상. 실외기는 냉매 배관 길이 제한 때문에 공냉식 서버실과 가까운 옥상에 둔다 |
| **4F** | **서버실 B (수냉식)** | 랙, 항온항습기(수냉식) ×4, PDU, STS, rPDU, 화재 감지기, 누수 감지기 | 냉수 배관이 들어오는 서버실. 누수 대비 감지선 |
| **3F** | **서버실 A (공냉식)** | 랙, 항온항습기(공냉식) ×4, PDU, STS, rPDU, 화재 감지기 | 물 배관이 없는 서버실 |
| **2F** | **UPS실 A**, **UPS실 B**, **배터리실 A**, **배터리실 B**, 소화약제실 | UPS ×2 (A/B), 리튬이온 배터리 ×2 (A/B), 가스 소화설비 | 서버실 바로 아래층에서 UPS 출력을 EPS-A/B로 3F·4F에 나눠 올려 보냄. 배터리실은 **UPS실·서버실과 방화구획으로 분리**하고 A/B도 서로 분리 |
| **1F** | 로비, 출입통제, 통합관제실 | 출입통제 장치, CCTV, 소화 수신반 | 사람 출입·감시 공간 |
| **B1** | **특고압 수전실**, **저압 전기실**, **발전기실**, **냉동기실**, 연료 탱크 | 한전 인입, 특고압 수배전반, TR, 저압 배전반, ATS, 공조 동력반, 비상 발전기, 연료 탱크, 냉동기 ×3, 순환 펌프, 판형 열교환기 | 무거운 설비(TR·발전기·냉동기)는 하중 때문에 최하층. 한전 지중 인입 |

**수직 샤프트** (공간 요소, 장비유형 아님 — 층을 넘는 연결이 지나가는 통로로 3D에 표시)

| 샤프트 | 통과 연결 | 구간 |
|---|---|---|
| EPS-A (전기 샤프트 A) | A계통 전력 케이블 | B1 → 2F → 3F·4F → PH (옥상 공조 동력) |
| EPS-B (전기 샤프트 B) | B계통 전력 케이블 (A와 반대편에 배치해 물리적 분리) | B1 → 2F → 3F·4F → PH (옥상 공조 동력) |
| PS (배관 샤프트) | 냉수 공급·환수, 냉각수 공급·환수 | B1 냉동기실 ↔ 4F 서버실 B, B1 ↔ PH 냉각탑 |
| 냉매 배관 샤프트 | 냉매 배관 (항온항습기(공냉식) ↔ 실외기) | 3F ↔ PH |

**리튬이온 배터리 위치에 대한 근거**
- 2022년 판교 데이터센터, 2025년 국가정보자원관리원 화재 모두 UPS용 리튬이온 배터리에서 시작했다. 국정자원은 서버실 안의 배터리를 **서버와 물리적으로 분리하기 위해 지하로 옮기던 중** 화재가 났다.
- 따라서 배터리실은 서버실과 **다른 실·다른 방화구획**으로 두고, A/B 배터리실도 서로 분리한다. 이 기획에서는 UPS와 같은 2층에 두되 실을 분리한다.

### 1.2 3D 건물 보기 방식

| 보기 | 설명 |
|---|---|
| 전체 보기 | 건물 외곽(반투명) + 모든 층 |
| **층 벌려 보기 (Explode)** | 층 간격을 벌려 각 층 내부를 동시에 보이게 함. 층을 넘는 연결선은 샤프트를 따라 이어짐 |
| 단일 층 보기 | 층 선택 시 해당 층만 표시, 위층 숨김 |
| 단면 보기 | 건물을 세로로 잘라 층별 설비와 샤프트를 한 화면에 |

---

## 2. 전력 계통

### 2.1 전력 흐름 (티어 3 보편형, A/B 이중 경로)

```
[B1]                                                                     [2F]                                [3F 서버실 A / 4F 서버실 B]
            ┌ 본선 ┐
한전 22.9kV ┤      ├─▶ ALTS ─┬─▶ 특고압반 A(VCB) ─▶ TR-A ─▶ 저압반 A ─▶ ATS-A ─▶ UPS-A (+리튬이온 배터리 A) ─┬─▶ PDU-A1 (3F) ─▶ rPDU-A ─┐
            └ 예비선 ┘        │                                연계 ACB ┃                                      ├─▶ PDU-A2 (4F) ─▶ rPDU-A ─┤
                             │                                        ┃                                      └─▶ STS-1(3F), STS-2(4F) ─▶ 단일전원 랙
                             └─▶ 특고압반 B(VCB) ─▶ TR-B ─▶ 저압반 B ─▶ ATS-B ─▶ UPS-B (+리튬이온 배터리 B) ─┬─▶ PDU-B1 (3F) ─▶ rPDU-B ─┼─▶ 서버(이중전원)
                                                                                                            ├─▶ PDU-B2 (4F) ─▶ rPDU-B ─┘
                                                                                                            └─▶ STS-1, STS-2
              비상 발전기-1, -2 (N+1, 병렬) ─▶ 발전기 모선 ─▶ ATS-A, ATS-B (발전기측)
              ATS-A ─▶ 공조 동력반 A ─┐ 항온항습기·냉동기·펌프·냉각탑·실외기를 A/B 동력반에 교차 배분 (UPS 미경유)
              ATS-B ─▶ 공조 동력반 B ─┘
```

- UPS **앞**: 기계식 **ATS** (한전 ⇄ 발전기, 수 초). 발전기가 붙는 약 10초는 리튬이온 배터리가 메운다.
- UPS **뒤**: 반도체 **STS** (UPS-A ⇄ UPS-B, 4~8ms). 단일전원 장비 전용.
- 저압반 A/B **연계 ACB**: 평소 개방. TR 한 대를 정비할 때 닫아 다른 TR이 양쪽을 맡는다 (동시 유지보수).
- **공용 UPS 2대**: UPS-A가 두 서버실의 A계통(PDU-A1-n · A2-n)을, UPS-B가 B계통(PDU-B1-n · B2-n)을 맡는다. 서버실 구분은 UPS 하류의 **PDU 단계**에서 갈라진다.

### 2.2 전력 장비유형 (13종)

| # | 장비유형 (화면 표기) | 역할 | 위치 | 수량 · 이중화 | 성능 포인트 | 상태값 |
|---|---|---|---|---|---|---|
| P1 | 한전 인입 | 22.9kV 특고압 수전, 책임분계점 | B1 (지중 인입) | 2회선 (본선 + 예비선) | 수전 전압, 계약 전력 | 회선별 통전 |
| P2 | 특고압 수배전반 | ALTS → LBS → MOF → LA/PF → VCB | B1 특고압 수전실 | A/B 2계통 (ALTS 공용) | 24kV급, VCB 차단 용량 | 통전, 수전 회선, VCB 개폐 |
| P3 | **TR** (몰드형) | 22.9kV → 380/220V 강압 | B1 특고압 수전실 | TR-A, TR-B (각 100% → 2N) | 용량 kVA, 효율, 무부하손·부하손 | 부하율, 손실 kW |
| P4 | 저압 배전반 (ACB) | 저압 메인 버스, 계통 분기 | B1 저압 전기실 | A/B 2면 + 연계 ACB | ACB 정격 전류 | 통전, 연계 ACB 개/폐 |
| P5 | 비상 발전기 (디젤) | 정전 시 대체 전원, 병렬 운전 | B1 발전기실 | 2대 (N+1) | 출력 kW, 기동 시간 ≈10초 | 정지 / 기동 / 운전 |
| P6 | 연료 탱크 | 발전기 연료 저장·공급 (지하 저장탱크 + 서비스 탱크) | B1 | 발전기별 서비스 탱크 + 공용 저장탱크 | 용량 L, 운전 가능 시간 12~72h | 잔량 |
| P7 | ATS | 한전 ⇄ 발전기 기계식 절체 | B1 저압 전기실 | ATS-A, ATS-B | 정격 전류, 절체 시간 | 한전 / 발전기 / 개방 |
| P8 | UPS | 온라인 이중변환, 무순단 전원 | 2F UPS실 A/B | 2대 (UPS-A, UPS-B, 2N — 두 서버실 공용) | 용량 kVA/kW, 효율 94~97% | 정상 / 배터리 / 고장, 부하율 |
| P9 | **리튬이온 배터리** | UPS 직류 백업 (BMS 포함) | 2F 배터리실 A/B | UPS별 1조 (A/B 2조) | 용량 kWh, 백업 시간 5~15분, 셀 온도·SOC | 대기 / 방전 / 충전, SOC% |
| P10 | STS | UPS-A/B 출력 고속 절체 → 단일전원 랙 | 각 서버실 | 서버실별 1대 (2대) | 정격 전류, 절체 시간 4~8ms | 소스 A / B |
| P11 | PDU | UPS 출력을 랙열로 분기 | 각 랙 블록의 열 끝 | 서버실마다 PDU-A 9대 + PDU-B 9대 (PDU-A1-1~9 · B1-1~9 3F, A2·B2 4F, 7~9번은 증설 블록), 대당 랙 22~24대 | 용량 kVA, 분기 회로 수 | 부하 kW |
| P12 | rPDU | 랙 안 콘센트 분배·계측. **IT 전력 측정점** | 랙 후면 | 랙당 A/B 2개 | 용량(단상 ≈7kVA / 3상 ≈22kVA) | 랙 전력 kW |
| P13 | 공조 동력반 | 공조 설비 동력 (ATS 하류, UPS 미경유) | B1 저압 전기실 | A/B 2면 | 정격 용량 | 통전 |

- **TR 명칭**: 단선도와 현장에서 변압기는 `TR`(Transformer)로 표기한다(예: `TR-1 22.9kV/380-220V 1,500kVA`). '몰드'는 형식(몰드형·유입형) 구분이므로 장비유형명은 **TR**, 형식은 속성으로 둔다.
- **제외**: 버스웨이(배전 경로로만 표시), 서버 PSU(추후 IT 장비 추가 시 검토).

### 2.3 이중화 요약

| 구간 | 구성 |
|---|---|
| 한전 수전 | 2회선 + ALTS |
| TR · 저압반 | A/B 2N + 연계 ACB |
| 비상 발전기 | N+1 병렬 |
| ATS · UPS · 리튬이온 배터리 · PDU · rPDU | A/B 2N |
| 단일전원 랙 | STS로 A/B 중 택1 |
| 공조 동력 | 동력반 A/B에 공조 설비 교차 배분 |

티어 3(동시 유지보수 가능) 최소 요건보다 TR·UPS를 넉넉히 잡은 국내 보편 설계 관행에 맞춘 구성이다.

---

## 3. 공조 계통

### 3.1 서버실별 냉각 방식 (층 분리)

| 서버실 | 층 | 방식 | 열의 경로 |
|---|---|---|---|
| **서버실 A** | 3F | 공냉식 | 랙 → 실내 공기 → 항온항습기(공냉식)-n → (냉매) → 실외기-n (옥상) → 대기 |
| **서버실 B** | 4F | 수냉식 | 랙 → 실내 공기 → 항온항습기(수냉식)-n → (냉수) → 냉동기 (B1) → (냉각수) → 냉각탑 (옥상) → 대기 |
| 프리쿨링 (서버실 B) | — | 외기가 낮을 때 | 냉각탑 → (냉각수) → 판형 열교환기 → (냉수) → 항온항습기(수냉식), 냉동기 정지 |

### 3.2 공조 장비유형 (8종)

| # | 장비유형 | 역할 | 위치 | 수량 · 이중화 | 성능 포인트 | 상태값 |
|---|---|---|---|---|---|---|
| C1 | 항온항습기(공냉식) | 내부 압축기로 냉매 직팽 냉각, 이중마루 하향 취출 | 3F 서버실 A | 6대 (N+1) | 냉각 용량 kW, 풍량, 급기 설정온도 | 운전 / 정지, 급기·환기 온도 |
| C2 | 항온항습기(수냉식) | 냉수 코일 + 팬 (압축기 없음) | 4F 서버실 B | 6대 (N+1) | 냉각 용량 kW, 풍량, 급기 설정온도 | 운전 / 정지, 급기·환기 온도, 밸브 개도 |
| C3 | 실외기 | 항온항습기(공냉식)의 열을 대기로 방출 | PH | 4대 (**항온항습기(공냉식)과 1:1**) | 방열 용량, 외기 대응 범위 | 운전, 효율 |
| C4 | 냉동기 | 냉수 생산(7°C), 열을 냉각수로 넘김 | B1 냉동기실 | 3대 (N+1) | 냉동 용량 RT, COP | 운전 / 정지 / 프리쿨링 |
| C5 | 냉각탑 | 냉각수를 증발 냉각해 대기로 방출 | PH | 3대 (**냉동기와 1:1**, N+1) | 방열 용량, 냉각수 출구온도 | 운전, 팬 속도 |
| C6 | 순환 펌프 | 냉수 펌프(냉동기 ↔ 항온항습기), 냉각수 펌프(냉동기 ↔ 냉각탑) | B1 냉동기실 | 냉수 3 + 냉각수 3 (**냉동기와 1:1**) | 유량, 양정, 소비전력 | 운전 / 예비 |
| C7 | 판형 열교환기 | 프리쿨링 시 냉동기 우회 | B1 냉동기실 | 1대 | 열교환 용량, 접근 온도차 | 활성 / 비활성 |
| C8 | 온습도 센서 | 랙 흡기(상·중·하), 항온항습기 급기·환기 | 서버실 A·B | 다수 | 측정 범위·정확도, 측정값 | 측정값 + 권장 범위 판정 색 |

- 냉수 측은 **냉수 헤더**(공급·환수 각 1개)로 냉동기 3대와 항온항습기(수냉식) 4대가 **다대다**로 연결된다. 냉각수 측은 냉동기-n ↔ 냉각수 펌프-n ↔ 냉각탑-n의 **1:1:1 조**로 연결된다. 흐름도와 묶음 보기에서 이 차이가 드러나도록 한다.
- **제외**: 축냉조(냉수 저장 탱크) — v0.6에서 제외 확정.

### 3.3 공간·기류 구성 요소 (장비유형 아님)

| 요소 | 쓰임 | 상호작용 |
|---|---|---|
| 이중마루 / 타공판 | 하부를 냉기 통로로 사용, 냉복도에만 타공판 | 투시 토글 |
| 냉복도 / 열복도 | 랙 전면끼리·후면끼리 마주보게 배치 | 바닥 색 톤 |
| 컨테인먼트 (CAC / HAC) | 냉·온기 혼합 차단 | 없음 / CAC / HAC 전환 |
| 블랭킹 패널 | 랙 빈 공간을 막아 내부 재순환 차단 | on / off |
| 천장 리턴 플레넘 | 열기가 항온항습기로 돌아가는 통로 | 반투명 천장 토글 |

### 3.4 기류 10단계 애니메이션 (서버실 A·B 공통)

① 항온항습기 급기(하부) → ② 이중마루 하부 → ③ 타공판 상향 분출 → ④ 냉복도 → ⑤ 서버 흡기 → ⑥ 서버 배기(+10~20°C) → ⑦ 열복도 → ⑧ 천장/리턴 → ⑨ 항온항습기 흡입 → ⑩ 코일에서 열 전달 → ①

- 파티클 색: 파랑(18°C) → 노랑(27°C) → 빨강(35°C 이상). 권장 흡기 18~27°C (ASHRAE).
- 봉쇄 없음 → 바이패스·재순환, 블랭킹 패널 없음 → 랙 내부 역류를 함께 보여준다.

### 3.5 M5 구현 규칙 (기류 · 온도 근사 모델)

- CFD가 아니라 **경향을 보여주는 근사 모델**이다. 화면에도 "근사 모델"로 표시한다.
  - 랙 발열 = 설계 kW × U 사용률(36U를 만석으로 봄), 배기 상승 ΔT = 11 + 0.3 × kW (°C)
  - 흡기 = 급기 + r × (이웃 랙 ΔT) / (1 − r). 재순환 r: 봉쇄 없음 0.18, CAC 0.03, HAC 0.04 × 높이 계수(하 0.3 · 중 0.8 · 상 1.6) × 열 끝 1.4(봉쇄 없음일 때) × 천장 리턴 0.8
  - 블랭킹 패널이 없으면 내부 역류 0.15 × 빈 U 비율이 더해진다.
  - 바이패스: 봉쇄 없음 30%, CAC 5%, HAC 3%. 환기 온도 = 평균 배기 × (1 − 바이패스) + 급기 × 바이패스
  - 판정: 18~27°C 권장, 32°C까지 허용(ASHRAE A1), 그 위는 초과.
- 서버실마다 조건(컨테인먼트, 블랭킹, 급기 설정 온도 16~26°C, 이중마루 투시, 천장 리턴 플레넘)을 따로 둔다. 기본값은 서버실 A HAC · 서버실 B 봉쇄 없음(급기 18°C), 블랭킹 있음, 급기 20°C.
- 기류 입자는 온도 보기(상단 [온도])의 표시 하나다. 온도 보기 중에는 연결선을 잠시 숨기고, 하단 도면은 2D 상면도 탭으로 연다. 끄면 하단 도면 · 랙 색이 원래대로 돌아온다.
- 기류 파티클은 §3.4의 10단계 경로를 따라가고, 봉쇄 없음일 때 재순환(랙 위로 넘어감)·바이패스(랙을 거치지 않음), 블랭킹 없음일 때 랙 내부 역류 경로가 섞인다. 색은 그 지점의 온도.
- 랙 본체를 최고 흡기 온도 색으로 칠할 수 있고, 랙 · 온습도 센서 · 항온항습기 카드에 흡기·배기 / 측정값 / 급기·환기 온도를 보여준다.
- 운전 대수 변경 · 항온항습기 고장은 시나리오(§11)로 미룬다.

### 3.6 상면 · PDU 재구성 (v0.9, 2026-10-31)

- **상면 배치**: 바닥 타일 0.6m 기준 표준 피치(냉복도 2장 1.2m · 랙 깊이 1.2m · 열복도 1.2m). 냉복도를 마주 보는 두 열이 포드, 포드 피치 4.8m. 서버실마다 포드 3개(6열) × 열당 24랙(12랙 블록 2개, 가운데 2.4m 이동 통로) = 개소분 144대. 항온항습기 반대쪽 빈 바닥에 12랙 블록을 하나 더 들인 **증설 블록**(25~36번, PDU 7~9번)까지 서버실마다 **랙 216대**, 두 서버실 합계 432칸(서버실 B는 케이지 예약 16칸을 빼 416대). 서버실 A 증설 블록은 1·2열에만 장비가 들어왔고 나머지는 빈 랙.
- **고객사 · 케이지**(서버실 B 증설 블록 임대, `src/data/customers.ts`): 고객사 A는 1·2열 24대를 한 케이지로, B는 6열 끝 GPU 랙 4대를 작은 케이지로, C · D는 랙 1대씩 케이지 없이 쓴다. 케이지는 랙과 앞 · 뒤 통로까지 두르므로, 케이지 안으로 앞면(또는 뒷면)이 들어오는 이웃 열 칸(A → 3열 12칸, B → 5열 4칸)에는 랙을 두지 않는다 → 서버실 B 랙 200대. 케이지는 '케이지' 레이어(기본 켬)로 켜고 끈다.
- **히트맵 · 2D 상면도**(`src/data/heatField.ts`, `src/scene/Heatmap.tsx`, `src/diagram/FloorPlan.tsx`): 상단 [온도] 하나로 켜고 끈다(켜면 히트맵 · 위에서 보기). 온도 카드에서 히트맵 · 기류 입자 표시(하나 이상)와 시점(위에서 / 통로 단면)을 고르고, 하단 도면은 '2D 상면도' 탭으로 열린다(끄면 켜기 전 도면 · 랙 색으로).
  - 온도 분포: 열마다 앞면(흡기) · 뒷면(배기) 선을 두고 통로 칸은 마주 보는 면 온도를 거리로 섞는다. 열 끝 · 빈 자리 · 벽 쪽은 방 공기(봉쇄 없음 = 섞인 공기, CAC = 열기, HAC = 냉기)로 옅어진다. 0.2m 격자, 단면 높이 하 0.3 · 중 1.1 · 상 1.9m(랙 흡기 측정 높이와 같음). 블랭킹이 있으면 빈 랙으로는 바람이 지나가지 않는다.
  - 색: 15→40°C 연속 색표(40°C 이상은 가장 진한 빨강), ASHRAE A1 경계(허용 15 · 권장 18~27 · 허용 32)에서 색이 바뀐다. 판정은 흡기 기준, 열복도의 35°C 넘음은 정상 배기.
  - 2D 상면도: 온도 분포 위에 랙 칸(흡기 · 배기 · ΔT 값과 색), 냉복도 · 열복도, 봉쇄 경계, 항온항습기(시나리오 고장 시 ✕), 온습도 센서, 고객사 케이지, 기류를 켜면 냉복도 → 랙 → 열복도 화살표. 마우스를 올리면 랙의 하 · 중 · 상 흡기 · 배기 또는 그 지점 공기 온도, 랙을 누르면 3D와 같이 선택, 핫스팟(권장 상한 초과 랙) 목록.
  - 온도 카드(3D 왼쪽 위, `src/ui/ThermalPanel.tsx`, 기본 접힘): 서버실 · 표시 · 시점, 단면 높이, 구간별 온도 바(15→40°C 색 + 18 · 27 · 32°C 경계 + 구간 띠 낮음 · 권장 · 주의 · 위험/배기 + 이 단면 온도 범위), 최저 · 평균 · 최고 · 핫스팟 랙 수, 가장 뜨거운 랙으로 이동, 불투명도, '27°C 넘는 곳만'(3D · 2D 같이), 3D 바닥을 가리키면 그 지점 온도(온도 바 위 흰 눈금). 펼치면 컨테인먼트 · 블랭킹 · 투시 · 플레넘 · 급기 온도 · 수치까지 한 카드에서 바꾼다. 서버실 · 단면 높이는 이 카드에서만 고르고, 2D 도구 막대는 2D 전용(값 · 숫자 · 핫스팟)만 둔다.
  - 컨테인먼트 · 블랭킹 · 급기 온도 · IT 부하율 · 공조 시나리오(항온항습기 고장 · 누수)가 바로 반영된다.
- **고객사 계약 현황**(`src/data/colo.ts`, `src/ui/CustomerCard.tsx`): 케이지 철망 · 고객사 이름표 · 랙 단위 고객의 바닥 테두리를 누르면 우측에 고객사 카드가 열린다. 철망 너머로 랙이 겹쳐 보이는 곳은 랙 선택이 우선한다.
  - 계약 전력(약정 kW) 대비 유효 전력(고객 랙 합계, IT 부하율 반영). 90%부터 주의, 넘으면 초과.
  - 초과 판정은 지금 값과 30일 일별 최대(월 최대 수요 기준 과금)를 함께 본다. 추이는 예시 데이터.
  - 랙별 회로 여유: A · B 중 한쪽이 끊겨 남은 회로가 랙 전체를 받을 때 회로 연속 한도(정격의 80%) 대비.
  - 환경 SLA(흡기 18~27°C), 공간(U 사용 · 케이지 면적 · 예약 칸), 계약 조건(과금 방식 · 기간 · 크로스 커넥트 · 리모트 핸즈 · 출입 인가자).
  - 예시 계약: A 120kW(정상), B 18kW(초과, GPU 3상 회로), C 5kW(지금 주의 · 이번 달 최대는 초과 · 만료 임박), D 6kW(여유).
- **열 구성**: 1열 네트워크·서버 4kW, 2열 서버 5kW, 3열 스토리지 5kW, 4열 GPU 10kW, 5열 서버 5kW, 6열 서버·네트워크 4kW (랙당 설계 전력). 1·3·5열의 가운데 통로 쪽 끝 두 칸은 예약 랙.
- **PDU-랙 관계**: PDU 1대 = 한 포드의 한 블록(두 열 × 12랙 = 24랙). 랙 수를 정하는 것은 차단기 극수(42극 분전반 2면 = 84극)가 아니라 전력이다: 225kVA × 80%(연속 부하) × 역률 0.9 ≈ 162kW 안에 담당 랙 설계 전력 합(100~108kW)이 들어간다. GPU 열이 있는 포드는 180kW라 300kVA. A는 앞열 끝, B는 뒷열 끝에 서서 블록마다 A · B가 따로 있다. 랙 한 대는 rPDU-A · B로 각 PDU의 회로 하나씩을 받는다. 단일전원 랙 2대는 6열 동쪽 끝 STS를 거친다.
- **봉쇄**: 서버실 A(3F)는 포드 안쪽 통로를 열복도로(랙 두 열이 등을 맞댐) 두고 그 통로를 막은 열복도 봉쇄(HAC, 블록마다 양옆 패널 · 끝 문 · 천장 리턴). 냉복도는 포드 사이와 바깥 통로이고 타공판도 그 자리에 깐다. 서버실 B(4F)도 같은 통로 배치(안쪽 열복도 · 바깥 냉복도 타공판)이고 봉쇄는 없다(급기 18°C로 낮춰 운전). (v0.9, 2026-10-31 A를 CAC → HAC로, 이어 B도 랙 앞뒤 방향을 A와 같게 변경)
- **용량 재산정**(IT 약 1.2MW, 증설 블록 포함): 항온항습기 서버실당 6대(공냉식 140kW, 수냉식 150kW, N+1 — 증설 상면까지 보고 설계), 실외기 6대(방열 ≈160kW), UPS 1,500kVA/1,350kW ×2(증설 때 모듈 추가, 정상 부하율 약 45%, 한 대 고장 시 약 89%), 배터리 300kWh(약 13분 @1,350kW), 발전기 2,000kW ×2(N+1), 공조 동력반 1,200A. TR 2,000kVA · 냉동기 100RT ×3은 그대로 충분.
- **랙 앞 · 뒤 표시**: 앞면(흡기) = 반투명 메시 문 + 파란 상단 띠, 뒷면(배기) = 어두운 문 + 빨간 상단 띠 + rPDU. 앞면은 냉복도, 뒷면은 열복도를 향한다.
- 근거: Oracle 데이터센터 가이드(냉복도 2타일 · 열복도 · 랙 깊이 피치, 랙당 약 20ft² 소요), TechTarget(냉복도 1.2m 권장), RPP 제조사 자료(84극 표준), 225kVA PDU 용량 기준.

---

## 4. 방재 · 보안 (얕게 구성)

방재·보안은 **정적 배치 + 정보 카드**만 제공한다. 연결 그래프·흐름도·계통 묶음·지표의 대상이 아니며, 레이어로 켜고 끌 수만 있다. 세부 구성품은 장비유형으로 나누지 않고 정보 카드 안에서 설명한다.

### 4.1 방재 (4종)

| # | 장비유형 | 역할 | 위치 | 정보 카드에서 설명할 하위 내용 |
|---|---|---|---|---|
| F1 | 화재 감지기 | 연기·열을 감지해 소화 수신반에 신호 | 서버실 A·B, UPS실, 배터리실, 발전기실 천장 | 종류(광전식 연기, 열, VESDA 공기흡입형, 리튬이온 오프가스), A/B 교차회로 |
| F2 | 가스 소화설비 | 서버실·UPS실·배터리실에 가스 약제를 방출해 소화 | 저장: 2F 소화약제실 1곳 / 분사헤드: 각 방호구역 천장 | 저장용기, 기동용기, 선택밸브(한 곳에서 여러 구역 담당), 압력스위치, 분사헤드, 약제 종류(통칭 "하론") |
| F3 | 소화 수신반 | 감지 신호를 판단해 소화설비를 기동 | 1F 통합관제실 | 교차회로, 방출 지연(20~30초), 방출표시등·수동조작함 |
| F4 | 누수 감지기 | 수냉식 설비 주변 누수 위치 표시 | 4F 서버실 B 이중마루 하부, B1 냉동기실 | 감지선, 위치(m) 표시 |

- 소화약제실은 2F 1곳으로 통합한다. 선택밸브로 2F(UPS실·배터리실)와 3F·4F(서버실 A·B)를 모두 담당하며, 위·아래층 배관 거리가 짧다.
- 리튬이온 배터리 오프가스 감지는 F1의 한 종류로 설명한다(배터리실 화재 사례와 연결).

### 4.2 보안 (2종)

| # | 장비유형 | 위치 |
|---|---|---|
| S1 | 출입통제 장치 (카드·생체 인증, 맨트랩) | 1F 로비, 각 서버실 입구 |
| S2 | CCTV | 1F, 서버실 A·B |

통합관제실은 공간으로만 둔다.

---|---|---|
| S1 | 출입통제 장치 (카드·생체 인증, 맨트랩) | 1F 로비, 각 서버실 입구 |
| S2 | CCTV | 1F, 서버실 A·B |

정적 배치와 정보 카드만 제공한다. 통합관제실은 공간으로만 둔다.

---

## 5. 연결관계 · 흐름도 · 계통 묶음 (핵심 기능)

### 5.1 연결 데이터 모델

모든 장비와 연결을 **하나의 그래프**로 관리하고, 3D 보기와 2D 흐름도가 같은 데이터를 쓴다.

| 요소 | 내용 |
|---|---|
| 노드 (장비 개체) | id, 장비유형, 층·실, 성능 포인트, 계통 소속(A/B, 서버실, 냉동기 조 등) |
| 엣지 (연결) | 출발 → 도착, **연결 종류**, 3D 경로(샤프트 경유) |
| 연결 종류 | 전력: 특고압 / 저압 / 발전기 / UPS 출력 A / UPS 출력 B / STS 출력 / 직류(배터리) / 공조 동력. 공조: 냉매 / 냉수 공급·환수 / 냉각수 공급·환수 |
| 계통 묶음 (그룹) | 연결로 이어진 장비 집합에 이름을 붙인 것 (§5.3) |

**M2 구현 규칙**

- 연결 방향은 **공급하는 쪽 → 받는 쪽**이다. 전력은 전기가 흐르는 방향, 공조는 냉각을 제공하는 방향(실외기 → 항온항습기, 냉각탑 → 냉각수 펌프 → 냉동기 → 냉수 펌프 → 냉수 헤더 → 항온항습기)이다.
- 배관(냉매·냉수·냉각수)은 3D에서 공급·환수 두 줄로 그리고, 추적 중에는 서로 반대 방향으로 흐르는 점선으로 표시한다.
- **대기 경로**는 점선이다: 한전 예비선, 발전기 모선 → ATS, 저압 연계반 → 저압 배전반, 프리쿨링(냉각수 펌프 → 판형 열교환기 → 냉수 헤더).
- **연결 지점**: 냉수 헤더와 발전기 모선은 여러 장비가 모이는 자리라 그래프 노드로 두지만, 성능 포인트가 없으므로 장비유형으로 세지 않는다.
- 층을 넘는 연결은 샤프트를 지난다: A계통 → EPS-A, B계통 → EPS-B, 냉수·냉각수 → PS, 냉매 → 냉매 배관 샤프트. 옥상 공조 설비의 동력 때문에 EPS-A/B를 옥상까지 연장했다.
- 랙 급전(PDU·STS → 랙 rPDU)은 랙마다 연결을 두되, 3D에서는 열 단위 급전선 하나로 묶어 그린다.
- 추적은 기본적으로 같은 분야 안에서만 한다. 공조 동력 연결은 시작 장비에 바로 붙은 것만 보여주고, "공조 동력(전력)까지 넘어서 추적"을 켜면 공조 설비가 기대는 전력 계통 끝까지 따라간다.

### 5.2 흐름도 보기 (2D)

| 흐름도 | 내용 | 표기 |
|---|---|---|
| **전력 흐름도 (Single Line Diagram)** | 한전 인입 → 특고압반 → TR → 저압반 → ATS → UPS → STS/PDU → rPDU, 발전기, 공조 동력반까지 | 단선도 기호, 계통 색(A 파랑 / B 주황), 장비별 정격 표기 |
| **공조 흐름도** | 서버실 A: 항온항습기(공냉식)-n ↔ 실외기-n. 서버실 B: 항온항습기(수냉식) ↔ 냉수 헤더 ↔ 냉동기 ↔ 냉각수 ↔ 냉각탑, 펌프, 판형 열교환기 | 매체별 색(냉매·냉수·냉각수), 공급/환수 온도 라벨 |

- 흐름도의 장비를 클릭하면 3D에서 해당 층·장비로 이동한다. 3D에서 장비를 클릭하면 흐름도에서도 같은 장비가 강조된다.
- 흐름도는 **층 정보도 함께** 보여준다 (예: 노드 옆에 `B1`, `2F` 표시, 또는 층별 띠로 구분).

**M3 구현 규칙**

- 흐름도의 노드와 연결선은 연결 데이터(§5.1)에서 만들고, 화면 위치만 배치표로 정한다. 연결이 바뀌면 선은 자동으로 따라 바뀐다.
- 전력 흐름도는 위 → 아래(단선도), 왼쪽 줄에 단계(한전 수전 → 수전·절체 → 특고압 차단 → 변압 → 저압 배전 → ATS → UPS → PDU·STS → 랙) 이름을 둔다. A계통 왼쪽, B계통 오른쪽, 비상 전원은 오른쪽 구역.
- 공조 흐름도는 왼쪽 → 오른쪽(왼쪽이 열을 버리는 쪽, 오른쪽이 서버실). 서버실 A(냉매 1:1)와 서버실 B(냉각수 1:1:1, 냉수 헤더 다대다)를 구역으로 나눈다.
- 랙 416대는 서버실별 이중전원 / 단일전원 묶음 4개로, PDU 36대는 서버실 · 계통별 묶음 4개로, 공조 동력의 부하는 "공조 설비 n대" 묶음으로 줄여 보여준다(누르면 공조 흐름도로 이동).
- 모든 노드에 층 표시(B1, 2F …)를 붙인다.
- 연동: 흐름도에서 장비를 누르면 3D 선택 · 카메라 이동, 3D에서 고르면 흐름도에서 강조하고 다른 흐름도에만 있는 장비면 탭을 바꾼다. 호버 · 추적(상류/하류, 흐리게) 상태도 같은 저장소를 쓴다.
- 하단 패널은 3D와 나눠 보기 / 크게 보기(2D 전용) / 닫기를 고를 수 있다.

### 5.3 계통 묶음 도식화

연결관계의 묶음 단위로 장비를 골라서 볼 수 있다. 묶음을 고르면 **3D에서는 해당 장비와 연결선만 강조**(나머지는 흐리게), **2D에서는 해당 부분만 따로 도식화**한다.

| 분야 | 묶음 예 | 포함 장비 |
|---|---|---|
| 전력 | **A계통 / B계통** | 특고압반 A → TR-A → 저압반 A → ATS-A → UPS-A(+배터리 A) → PDU-A1-n · A2-n → rPDU-A 전체 |
| 전력 | **서버실별 급전** | 서버실 A에 전기를 주는 모든 장비 (PDU-A1-n · B1-n, STS-1 → UPS-A/B·배터리 → 상류 끝까지). 공용 UPS는 두 서버실 묶음에 모두 포함됨 |
| 전력 | **UPS 조** | UPS-A + 리튬이온 배터리 A + 하류 PDU-A1-n · A2-n · STS · 랙 (B도 동일) |
| 전력 | **비상 전원** | 발전기-1·2, 연료 탱크, ATS-A/B |
| 전력 | **공조 동력** | 공조 동력반 A/B와 각각이 공급하는 공조 설비 |
| 공조 | **냉매 쌍** | 항온항습기(공냉식)-n ↔ 실외기-n |
| 공조 | **냉수 계통** | 냉동기 ×3, 냉수 펌프, 냉수 헤더, 항온항습기(수냉식) ×4, 판형 열교환기 |
| 공조 | **냉각수 조** | 냉동기-n ↔ 냉각수 펌프-n ↔ 냉각탑-n |
| 공조 | **서버실별 냉각** | 서버실 A 또는 B를 식히는 모든 장비 (옥상까지) |
| 층 | **층별** | 해당 층의 장비와 층을 넘는 연결 |

**M4 구현 규칙**

- 묶음은 연결 데이터에서 규칙으로 뽑는다: A/B계통(계통 표시가 같은 전력 연결), 서버실별 급전(그 서버실 랙에서 상류 추적), UPS 조(UPS 하류 추적 + 배터리), 비상 전원(연료·발전기 연결), 공조 동력(공조 동력반과 부하), 냉매 쌍·냉각수 조(1:1 연결), 냉수 계통(냉수 연결 전체), 서버실별 냉각(항온항습기에서 공조 연결만 상류 추적 + 온습도 센서), 층별(그 층 장비와 그 층에 닿는 연결).
- 묶음을 켜면 3D에서는 묶음 밖 장비를 반투명하게, 묶음 밖 연결선을 거의 안 보이게 하고 카메라를 묶음 전체에 맞춘다. 흐름도는 묶음 장비와 연결만 그리고, 연결의 반대쪽 끝은 흐리게 남긴다.
- 묶음과 추적은 동시에 쓰지 않는다. 추적을 시작하면 묶음이 꺼지고, 묶음을 켜면 추적이 꺼진다. 장비 선택은 묶음을 유지한다.
- 정보 카드의 "소속 묶음"에서 그 장비가 속한 묶음을 바로 켤 수 있다.

### 5.4 연결 추적

- 장비 하나를 고르면 **상류 추적**(어디서 받는가)·**하류 추적**(어디로 보내는가)을 선택해 경로 전체를 강조한다.
- 정보 카드에 "받는 곳 / 보내는 곳" 목록과 소속 묶음을 표시하고, 항목을 누르면 그 장비로 이동한다.

---

## 6. 개념 · 지표 (설명 패널 + 실시간 계산)

| 개념 | 정의 / 공식 | 시뮬레이터에서 보여줄 것 |
|---|---|---|
| **PUE** | 총 시설 전력 ÷ IT 전력. 2024 세계 평균 ≈1.56, 국내 우수 사례 1.1~1.3 | 전력 분해 막대(IT / 냉각 / UPS·TR 손실 / 조명), 서버실 A(공냉식)·B(수냉식) 비교 |
| **냉각 용량** | 설치 용량 vs 열부하 (kW, RT: 1 USRT = 3.517kW, 일본 RT ≈3.86kW 혼용) | 서버실별 용량 게이지, N+1 충족 여부, 필요 풍량, 온도차 |
| **공간 용량** | 랙 수, U 사용률 (1U = 44.45mm) | 랙 색칠: U 사용률 |
| **전력 용량** | UPS 부하율 (2N은 계통당 ≤50%), 랙당 전력 할당 | 랙 색칠: 전력 사용률, UPS 부하율 |
| **고립 용량 (Stranded Capacity)** | 공간·전력·냉각 중 하나가 먼저 차서 나머지를 못 쓰는 상태 | 고밀도 랙 vs 스토리지 랙 비교 |
| **이중화 (N / N+1 / 2N / 티어)** | §2.3 | 계통 묶음 보기와 연결 |
| **권장 흡기 온도 (ASHRAE)** | 18~27°C | 센서 배지 색 |

### 6.1 M6 구현 규칙 (지표 근사 모델)

- 오른쪽 패널 [지표 · 용량] 탭. 운전 조건 슬라이더는 **IT 부하율**(30~150%)과 **외기 온도**(-10~38°C). 급기 온도 · 컨테인먼트는 기류 패널(§3.5) 설정을 그대로 쓴다.
- IT 전력 = 랙별 (설계 kW × U 사용률 기준 가동률 × IT 부하율)의 합. 기류 온도 모델도 같은 값을 쓴다.
- UPS: 이중전원 랙은 A·B 절반씩, 단일전원(STS) 랙은 평상시 A. 효율은 부하율 곡선(10% 90% → 50% 96.5% → 100% 96.8%)으로 손실 계산. 한 대 고장 시 부하율 = (A + B) ÷ 1,350kW.
- 냉각 전력
  - 서버실 A(공냉식 직팽): 압축기 = 열 ÷ COP(외기 15°C에서 4.2, °C당 −0.07) + 항온항습기 팬(운전 3대, 부하 · 바이패스 반영) + 실외기 팬.
  - 서버실 B(수냉식): 냉동기 = 열 × (1 − 프리쿨링 비율) ÷ COP(외기 15°C에서 6.2, °C당 −0.06) + 팬 + 냉수 · 냉각수 펌프 + 냉각탑 팬. 프리쿨링은 외기 5°C 이하 100%, 13°C 이상 0%.
  - 급기 온도를 1°C 올릴 때마다 COP +3%.
- TR 손실 = 무부하손 6kW + 통과 전력의 1%. 기타 = 조명 · 관제 22kW + UPS 손실열 제거.
- PUE = 총 시설 전력 ÷ IT 전력. 부분 PUE = (서버실 IT + 그 서버실 냉각 + 공용 손실을 IT 비율로 나눈 몫) ÷ 서버실 IT.
- 용량: 냉각은 N+1 용량(3대) 기준, UPS는 2N 50% 기준, 공간은 U 사용률. 고립 용량은 세 자원 사용률 중 가장 높은 것을 기준으로 나머지가 남는 비율.
- 랙 색칠(왼쪽 패널): 없음 / 공간(U) / 전력(실제 ÷ 할당) / 온도(최고 흡기). U · 전력은 파랑 한 색의 밝기, 온도는 §3.4 색표. 기류 보기를 켜면 색칠이 꺼져 있을 때 자동으로 온도 색을 켠다.
- PUE 분해 막대의 색은 데이터 시각화 범주 팔레트(어두운 배경용, 색각 이상 검증 통과)를 쓰고, 표로도 같은 값을 보여준다.

---

## 7. 화면 구성

```
┌──────────────────────────────────────────────────────────────────┐
│ 상단: 카메라 프리셋(전체 / 층 벌려 보기 / 층 선택 B1~PH) · 운전 조건      │
├────────────┬──────────────────────────────────┬──────────────────┤
│ 좌측 패널   │                                  │ 우측 패널 (탭)     │
│ · 분야 레이어│        3D 빌딩 보기               │ · 장비 정보 카드   │
│ · 층 선택   │   (계통 묶음 선택 시 강조/흐림)      │   (받는 곳/보내는 곳)│
│ · 계통 묶음 │                                  │ · 지표            │
│   목록      │                                  │ · 개념 설명        │
│ · 랙 색칠   │                                  │ · 가이드 투어      │
├────────────┴──────────────────────────────────┴──────────────────┤
│ 하단(확장 가능): 전력 흐름도 / 공조 흐름도 / 묶음 도식 — 3D와 선택 연동     │
└──────────────────────────────────────────────────────────────────┘
```

- 흐름도 패널은 크게 펼쳐 **2D 전용 화면**으로도 볼 수 있게 한다.
- **가이드 투어**: B1(한전 인입 → 특고압반 → TR → 저압반·ATS → 발전기 → 냉동기실) → 2F(UPS·리튬이온 배터리) → 3F(서버실 A, 공냉식) → 4F(서버실 B, 수냉식) → PH(실외기·냉각탑) → 지표.
- **M7 구현**: 상단 "가이드 투어" 버튼, 18단계(온도 보기 · 고객사 단계 포함). 안내 카드는 3D를 가리지 않도록 오른쪽 패널 맨 위에 붙는다(← → 이동, Esc 종료, 점으로 단계 바로가기). 각 단계는 기존 기능(장비 선택 · 추적 · 계통 묶음 · 기류 보기 · 지표 탭)을 그대로 불러 쓰고, 투어를 끝내면 기류 설정 · 랙 색칠 · 흐름도 패널을 투어 전 상태로 되돌린다.
  - 순서: 소개 → 한전 인입 → 특고압 차단 · TR(상류 추적) → 저압 배전 · ATS → 비상 발전기(묶음) → UPS · 배터리(하류 추적) → A/B계통 2N(묶음) → 랙에서 거슬러 오르기 → 서버실 A 기류(HAC) → 봉쇄를 없애면 → 냉매 쌍 → 수냉식 냉수 · 냉각수 고리 → 옥상 → PUE → 방재 · 보안 요약 → 마무리.
- **방재 · 보안(얕게)**: 연결선 없이 정적 배치 + 정보 카드. 방재 장비 카드에는 "화재 감지기 → 소화 수신반 → 가스 소화설비" 연동 순서만 보여준다. 전력 · 공조 연결이 없는 장비(방재 · 보안 · 센서)는 정보 카드에서 연결 영역을 숨긴다.

### 7.1 UI 개편 (v0.9, 2026-10-31)

시안과 근거는 `docs/ui-proposal.html`. 구성은 그대로 두고 보이는 방식만 바꿨다.

- **토큰**: 면 3단계(`--s1~3`) · 선 3단계 · 글자 3단계(`--ink~ink-3`), 모서리 · 글자 크기 토큰 (`src/styles.css` 맨 위). 노란색(`--sel`)은 **선택 · 초점 전용**, 상태색(정상 · 주의 · 위험)은 아이콘과 함께만 쓴다. 온도 "권장 초과"는 노랑 → 주황. 링크는 파랑.
- **공통 부품** (`src/ui/kit.tsx`, 개발 중 `?kit`로 미리보기): 카드 · 머리 영역 · 영역 아이콘 · 아이콘 버튼 · 상태 알약 · 상태 글자 · 막대 · 핵심 수치 타일 · 접는 섹션 · 2열 속성 칸 · 알아보기 상자 · ⓘ 설명(InfoTip) · 스위치 · 켜기/끄기 태그(ToggleTag: 왼쪽 패널 레이어 · 연결선, 켜면 항목 색 배경의 선명한 버튼, 끄면 점선 테두리 · 흐린 색). 아이콘은 lucide-react(고정 버전).
- **화면 구조 (사용성 정비)**: 상단 보기 버튼은 [온도] [도면] 두 개. 하단 도면 탭은 전력 단선도 · 공조 흐름도(온도 보기 중에는 2D 상면도 추가). 첫 화면은 도면을 닫고 3D를 넓게 연다. 3D 아래 가운데 '활성 상태 줄'에 지금 걸린 시나리오 재생 · 온도 보기 · 추적 · 계통 묶음 · 랙 색칠을 칩으로 함께 보여 주고 칩마다 ✕로 끈다. 온도 척도는 어디서나 15~40°C.
- **사용성 정비 P2**:
  - 왼쪽 패널은 [탐색](장비 목록) · [표시](레이어 · 연결선 · 랙 색칠 · 계통 묶음) 탭. 고른 탭은 브라우저에 기억.
  - 층별 묶음은 계통 묶음에서 빼고, 층을 고르면 칩 줄의 'nF만 보기' 칩 안 [장비 강조]로 켠다 (층 막대 '3F'와 뜻이 겹치지 않게).
  - 지표 탭 맨 아래 '고객사 계약 전력'(4개사 계약 대비 사용률 · 30일 최대 ▼ · 초과/주의), 건물 개요 맨 위에 계약 초과 · 주의 고객사 한 줄.
  - 전체 검색(상단 검색 · ⌘K/Ctrl+K): 장비 · 랙 · 고객사 · 계통 묶음 · 층 · 시나리오 시작 · 보기 명령. ↑↓ · Enter · Esc.
  - 클릭 규칙: 3D · 2D 화면 클릭은 선택만(카메라 그대로), 목록 · 표 · 도면에서 고르면 선택 + 카메라 이동, 정보 카드 ⌖ · 2D 랙 더블클릭은 그 자리로 이동. 카메라 막대 ⓘ에 표로 안내.
- **사용성 정비 P3**:
  - 상단 바는 검색 │ 보기 [온도 · 도면] │ 학습 [시나리오 · 가이드 투어] 세 영역 (이름표 · 구분선).
  - 짧은 안내(토스트, 3D 아래 칩 줄 위 · 4초): 서버실 없는 층에서 [온도]를 누르거나 온도 보기 중 다른 층으로 옮길 때 이유를 알린다.
  - 보기 설정(레이어 · 연결선 · 랙 색칠 · 보기 방식 · 공조 조건 · 운전 조건 · 히트맵 설정)은 브라우저에 기억(`src/store/persist.ts`). 장면(층 · 선택 · 온도 보기 서버실 · 도면 탭)은 주소 #에 담겨, 카메라 막대의 링크 버튼으로 복사해 보내면 같은 장면으로 열린다.
  - 오른쪽 [주의] 탭(개수 표시): 흡기 권장 초과 랙 · 냉각 N+1 부족 · UPS 50% 초과 / 2N 깨짐 · 고객사 계약 초과 · 주의 · 회로 여유 부족 · 시나리오 중 정지 랙. 누르면 그 대상으로.
  - 2D 상면도 [비교]: 지금 봉쇄 방식과 다른 방식을 같은 높이 · 운전 조건으로 나란히 (최고 흡기 · 권장 초과 랙 · 환기 온도와 차이).
  - 가이드 투어에 '온도를 한눈에: 히트맵과 2D 상면도', '고객사와 계약 전력' 단계 추가, 이름 변경(도면 · 온도 카드) 반영.
- **성능 규칙**:
  - 3D는 변화가 있을 때만 그린다(`frameloop="demand"`). 저장소가 바뀌면 3프레임(`InvalidateOnChange`), 움직이는 것(층 이동 · 기류 입자 · 흐르는 연결선 · 화재/누수 표시 · 회전 중심 고리)은 움직이는 동안 스스로 다음 프레임을 요청한다. 새 애니메이션을 넣을 때는 `useFrame` 안에서 `invalidate()`를 불러야 한다.
  - 장비 · 연결 지점 · 벽체 · 케이지 기둥처럼 모양이 바뀌지 않는 묶음은 `MergeStatic`(`src/scene/merge.tsx`)으로 감싸 같은 재질 부품을 합친다. 상태에 따라 모양 · 색이 바뀌는 묶음에는 쓰지 않는다.
  - 직접 만든 지오메트리 · 텍스처는 꺼질 때 해제하거나 하나를 같이 쓴다. 히트맵 분포 · 시나리오 온도는 같은 조건이면 결과를 재사용한다.
  - 측정(개발 모드, 전체 보기): 그리기 호출 약 2,000 → 약 900, 지오메트리 1,982 → 882, 가만히 있을 때 다시 그리기 0회.
- **설명 텍스트 규칙**: 사용법 · 범례 · 계산 기준 · 예시 값 안내 같은 설명은 화면에 문단으로 깔지 않고 해당 제목(섹션 · 카드 · 패널 머리) 옆 ⓘ 툴팁에 둔다. 마우스를 올리거나 초점을 주면 뜨고, 누르면 고정, body에 띄워 패널에 가리지 않는다. 너비는 내용에 맞춰 최대 460px(표가 있으면 560px)까지 넓혀 줄바꿈을 줄인다. 항목 · 값 · 기준이 나란한 설명(방식 비교, 기호 범례, 계산 조건, 줄인 시간 등)은 `TipTable` 표로 쓴다. 화면에 남기는 글은 빈 상태 안내 · 장비 소개(role) · 이동 링크 · 알아보기 상자뿐이다.
- **우측 패널**: 머리 영역(위치 경로 · 운전 상태 · 계통) → 유형별 핵심 수치 → 연결 흐름(상류 → 이 장비 → 하류, 같은 층 · 종류 3개 이상은 한 줄로 묶음) → 성능 포인트 → 알아보기(설명) → 소속 묶음 · 같은 유형(접힘). 운전 상태는 평상시엔 정전 시나리오 0초 상태, 재생 중엔 그 시각 상태. 랙 카드는 42U 입면 · rPDU-A/B · 흡기 눈금 막대. 지표 탭은 서버실 A / B / 비교 전환, 냉각 · 전력 · 공간을 "남은 용량" 하나로. 시나리오 탭은 시계 · 출처 색 타임라인 · 상태판 6칸 · 진행 단계(사건 기록 포함).
- **상단 바**: 기류 · 흐름도 묶음, 시나리오, 가이드 투어(채운 버튼), 양 끝 패널 열기 아이콘.
- **3D 위 조작**: 왼쪽 아래 층 이동 · 벌려/겹쳐 보기, 오른쪽 위 전체 보기 · 확대 · 축소 · 조작 안내(?). 위쪽 가운데 안내 띠(추적 · 묶음 · 시나리오)도 같은 모양.
- **좌측 패널**: 접는 섹션(접혀도 지금 값 표시, 열림 상태는 브라우저에 기억) + 스위치. 층 이동은 3D 위로 옮김.
- **장비 목록 트리 두 가지**: [설비]는 전력 · 공조 · 방재 · 보안 장비를 층 > 실 > 장비로(분야 필터), [랙]은 층 > 고객사 > 랙, 고객사가 없는 랙은 층 > 열 > 랙. 빈 랙은 속 빈 점, 검색은 랙 번호 · 고객사 이름.

---

## 8. 기술 구성

| 영역 | 선택 | 이유 |
|---|---|---|
| 빌드 | Vite 6 + TypeScript (Node 18 호환) | 빠른 개발 서버 |
| UI | React 19 | 요구사항 |
| 3D | three.js + @react-three/fiber + @react-three/drei | 선언형 씬, 카메라 제어, 라벨, 선 |
| 상태 | Zustand | 렌더 루프에서 리렌더 없이 상태 읽기 |
| 2D 흐름도 | SVG 직접 렌더 + 자동 배치(층·계통 기준 레이아웃 규칙). 필요 시 elkjs(그래프 자동 배치) 검토 | 연결 그래프에서 흐름도를 **생성**하여 3D와 데이터 일치 보장 |
| 성능 | 랙·서버 InstancedMesh, 기류 Points 파티클, 층별 지연 렌더 | 저사양 PC 대응 |

모듈 구조 (예정): `data/`(건물·층·실, 장비 개체, **연결 그래프**, 계통 묶음, 개념, 투어) · `sim/`(에너지·열 모델) · `store/` · `scene/`(3D) · `diagram/`(흐름도 생성·렌더) · `ui/`(패널).

---

## 9. 단계별 로드맵

| 단계 | 범위 | 완료 기준 |
|---|---|---|
| M1 ✅ | 건물: B1~PH 층·실·샤프트, 층 벌려 보기·층 선택, 장비 정적 배치, 클릭 → 정보 카드 | 모든 장비가 층·실에 배치되고 설명이 나옴 (2026-10-31 완료) |
| M2 ✅ | **연결 그래프**: 전력·공조 연결 데이터, 3D 연결선(샤프트 경유), 상류·하류 추적 | 장비 선택 시 연결 경로가 3D에 강조됨 (2026-10-31 완료) |
| M3 ✅ | **흐름도**: 전력 흐름도(단선도)·공조 흐름도 자동 생성, 3D ↔ 2D 선택 연동 | 같은 장비가 양쪽에서 동시에 강조됨 (2026-10-31 완료) |
| M4 ✅ | **계통 묶음**: 묶음 목록, 묶음별 3D 강조·2D 부분 도식 | §5.3의 묶음이 모두 동작 (2026-10-31 완료) |
| M5 ✅ | 공조 상세: 이중마루 투시, 기류 파티클, 컨테인먼트·블랭킹 토글, 센서 | 토글 시 기류·온도 변화 (2026-10-31 완료) |
| M6 ✅ | 지표·개념: PUE·냉각·공간·전력 용량, 랙 색칠, 서버실 A/B 비교 | 슬라이더 → 수치 변화 (2026-10-31 완료) |
| M7 ✅ | 방재·보안 정적 배치(얕게), 가이드 투어, 다듬기 | 투어만으로 전력·공조 흐름 이해 (2026-10-31 완료) |

---

## 10. 결정 사항 (모두 확정)

| 항목 | 결정 | 버전 |
|---|---|---|
| 공냉식·수냉식 서버실 | 층을 나눠 별도 구성 (3F 공냉식, 4F 수냉식) | v0.4 |
| UPS 구성 | 공용 UPS-A, UPS-B 2대 | v0.5 |
| 축냉조 | 제외 | v0.6 |
| 방출표시등·수동조작함 | 소화 수신반의 하위 구성품 | v0.7 |
| 범위 우선순위 | 전력·공조 핵심, IT 장비 추후, 방재·보안 얕게 (방재 4종, 소화약제실 2F 1곳) | v0.8 |
| 연결 지점 | 냉수 헤더·발전기 모선은 그래프 노드(장비유형 아님), EPS-A/B 옥상까지 연장 | M2 |
| 상면 · PDU | 서버실당 랙 144대(포드 3 × 블록 2), PDU 블록당 A·B 1대(24랙), 4F 봉쇄 없음, 설비 용량 재산정 | v0.9 |
| 증설 블록 | 서버실마다 항온항습기 반대쪽에 12랙 블록 추가(랙 216대, PDU 9쌍). 개소분 랙 번호를 지키려고 25~36번. UPS 1,350kW · 항온항습기 140/150kW로 용량 상향 | v0.10 |
| 고객사 · 케이지 | 4F 증설 블록을 고객사 A~D에 임대. 케이지는 통로까지 두르고 맞은편 칸은 비움(실제 코로케이션 방식), 케이지 레이어 기본 켬 | v0.10 |
| 시나리오 구조 | 시나리오별 정의를 목록에 등록, 상단 버튼은 목록 열기, 상태 고장 · 경보 · 출처 상용 직결 추가, 조건에 따라 길이가 달라지는 시나리오 지원 | v0.9 |
| UI 개편 | 디자인 토큰 · 공통 부품, 노란색은 선택 전용, 우측 패널 요약 → 펼침 구조, 층 이동 · 카메라 조작은 3D 위 (§7.1) | v0.9 |

---

## 11. 후순위 백로그 (시뮬레이터 본체 완성 후 논의)

| 시나리오 | 내용 |
|---|---|
| 한전 완전 정전 ✅ | 리튬이온 배터리 → 발전기 기동 → ATS 절체 → 복전 (v0.9 구현, 아래 11.1) |
| 한전 1회선 정전 ✅ | ALTS 예비선 절체, 순간 정전으로 공조 재기동, ATS · 발전기 관계 (v0.9 구현, 아래 11.4) |
| UPS 고장 ✅ | 2N 유지, STS 절체, 예비 없는 N 상태, 정비 바이패스 (v0.9 구현, 아래 11.2) |
| 항온항습기 고장 ✅ | N+1 대기기 자동 투입, 고장 유닛 주변 흡기 상승, 추가 고장 시 예비 없음 (v0.9 구현, 아래 11.3) |
| 서버실 화재 ✅ | 랙 전원부 과열 → VESDA 단계 경보 → 조기 대응 또는 교차회로 · 가스 방출 (v0.9 구현, 아래 11.7) |
| 배터리실 화재 ✅ | 리튬이온 열폭주 → 가스 소화 → 재발화 → 전원 차단 범위 (판교 2022, 국정자원 2025) (v0.9 구현, 아래 11.6) |
| 누수 ✅ | 서버실 B 마루 아래 냉수 분기 누수 → 감지 → 밸브 차단, 대응 방식별 물 번짐 (v0.9 구현, 아래 11.5). 냉동기실 누수는 미구현 |

### 11.1 한전 완전 정전 구현 규칙

- 오른쪽 패널 [시나리오] 탭(상단 "시나리오" 버튼은 목록을 연다). 재생 · 일시정지, 속도 1× / 2× / 5× / 20×, 타임라인 슬라이더, 단계 점 · 이전 / 다음 단계, 사건 기록(누르면 그 시각으로).
- 타임라인(초): 5 정전 → UPS 배터리(0초 전환) · 공조 전부 정지 → 6 발전기 기동 → 16 정격 → 18 ATS 발전기 절체 → 18~28 UPS 부하 인수(walk-in) → 공조 순차 재기동(팬 5초, 펌프 8초, 냉각탑 15초, 공냉식 압축기 45초, 냉동기 240초) → 600 한전 복전 → 660 ATS 복귀(폐쇄 전환) → 780 발전기 정지. ATS 복귀 대기(실제 약 5분)와 발전기 냉각 운전(실제 약 5분)은 줄였다.
- 장비 · 연결마다 "어떤 전원으로 살아 있는가"(상용 / 배터리 / 발전기 / 정전)와 상태(운전 / 정지 / 재기동 중 / 대기)를 계산해 3D(선 색 · 움직이는 점선, 장비 테두리, 정전 장비 흐리게, 랙 색)와 흐름도에 같이 표시한다.
- 연속값은 시작할 때 1초 간격으로 한 번 적분: 배터리 잔량(300kWh × 2, UPS 효율 95%, 이후 0.1C 재충전), 흡기 온도(냉각이 멈추면 약 3°C/분 상승, 재개 후 1분 시정수로 회복), 냉수 온도(냉동기 정지 중 펌프가 돌면 약 1°C/분 상승).
- 시작할 때의 IT 부하율 · 외기 · 기류 설정으로 UPS 출력과 발전기 부하를 정한다. 옵션 "발전기-2 기동 실패"로 N+1(1대로 감당)을 확인할 수 있다.

### 11.2 UPS 고장 구현 규칙

- 시나리오는 `src/scenario/registry.ts`에 정의(`ScenarioDef`: 단계 · 상태 계산 · 사건 기록 · 타임라인 색 · 범례)로 등록한다. 공통 형식은 `src/scenario/core.ts`. 상태에 **고장(fault)**, 전원 출처에 **상용 직결(bypass, UPS 보호 없음)** 을 추가했다.
- 가정: 인버터 고장으로 **출력 차단기가 열리는** 경우(내부 정적 바이패스로 넘어가지 않음). 실제 수리 시간(수 시간)은 약 8분으로 줄였다.
- 타임라인(초): 5 UPS-A 고장 → 이중전원 랙 rPDU-B 단독(끊김 없음), STS 우선 입력(A) 상실 → B 절체(4~8ms) → 6 관제 경보(UPS-B 약 95%) → 30 2N → N(예비 없음) → 90 정비 바이패스 투입(A계통 PDU 상용 직결, UPS-B 다시 약 50%) → 480 수리 · 재기동 → 500 바이패스 → 인버터 무순단 복귀 → 520 STS 우선 입력 A 복귀.
- 조건: 고장 나는 UPS(A / B — B 고장이면 STS 절체 없음), 정비 바이패스 사용 여부(안 쓰면 수리까지 N 상태 유지). UPS 출력은 시작할 때의 IT 부하율로 이중전원 몫(A · B 절반씩)과 단일전원 몫(평상시 A)을 나눠 계산한다.
- 상태판: 고장 UPS · 남은 UPS 부하율 · 이중화(2N / N · 예비 없음 / N + 바이패스) · 이중전원 랙 · 단일전원 랙(STS) · 고장 쪽 PDU. 타임라인 바탕은 이중화 상태 색.

### 11.3 항온항습기 고장 구현 규칙

- 서버실마다 6대 중 5대 운전 · 1대 대기(N+1). 대기기는 6번(6번이 고장이면 5번). 공냉식은 짝 실외기도 함께 고장 · 기동으로 표시한다.
- 타임라인(초): 5 유닛 고장(공냉식 압축기 트립 / 수냉식 송풍기 정지) → 6 경보 → 10 BMS가 대기기 기동 명령 → 대기기 냉각 시작(수냉식 40, 공냉식 130 — 압축기 재기동 보호 시간 실제 3~5분을 2분으로 줄임) → [옵션] 240 이웃 유닛 추가 고장(예비 없음) → 480 첫 고장 유닛 수리 완료 → 560 끝.
- 온도 근사: 정상 상태 온도(thermal.ts) 위에 두 가지를 시간에 따라 더한다. ① 급기 상승 = 열부하가 운전 대수 용량을 넘을 때, 환기가 따뜻해져 코일 용량이 늘어나는 지점까지(°C당 6%), 시정수 90초. ② 국부 상승 = 고장 유닛 앞 최대 5°C, 유닛과의 거리(z 방향 위주)로 줄어들고 위쪽 칸일수록 크며, 대기기가 들어오면 30%만 남는다. 시정수 45초.
- 시작하면 그 서버실의 온도 보기(히트맵 · 2D 상면도)를 켜고 랙을 흡기 온도로 칠한다(끝내면 원래 색칠로). 3D 랙 · 히트맵 · 2D 상면도 · 정보 카드 · 온도 카드가 같은 시나리오 온도를 쓴다.
- 조건: 서버실(A 공냉식 · 열복도 봉쇄 / B 수냉식 · 봉쇄 없음), 고장 유닛 번호, 추가 고장. 같은 고장에도 봉쇄 없는 B가 권장 상한(27°C)을 먼저 넘는다. 시작할 때의 IT 부하율로 열부하를 정한다.
- 상태판: 고장 유닛 · 대기기 · 운전 대수(예비) · 냉각 용량 대비 열부하 · 급기 온도 · 최고 흡기(권장 초과 랙 수).

### 11.4 한전 1회선 정전 구현 규칙

- 정전 모델(§11.1)을 그대로 쓰고, 한전 전원이 **ALTS 절체 시간(alts초) 뒤 예비선으로** 돌아오는 것만 다르다(`outage.ts`의 `tl(p)` 시각표). 본선은 시나리오 끝까지 정전, 예비선 연결은 절체 순간부터 흐른다.
- ALTS 절체 시간은 제품 · 설정마다 달라 확정 자료가 없어 조건으로 둔다: **3초**(기본) / **20초**. 발전기는 정전 1초 뒤 기동, 10초 뒤 정격, ATS는 정전 13초 뒤 절체한다.
  - 3초: 예비선이 먼저 살아나 ATS는 상용 쪽 그대로. UPS는 3초 배터리 후 상용, 발전기는 부하 없이 정격 도달 뒤 냉각 운전(120초) 후 정지.
  - 20초: ATS가 먼저 발전기로 넘어감(완전 정전과 같은 길) → 예비선 복전 → 60초 확인 뒤 ATS 상용 복귀.
- 교육 포인트: 몇 초의 순간 정전에도 UPS를 거치지 않는 공조 설비는 모두 멈춰 순서대로 재기동한다(공냉식 압축기 45초, 냉동기 240초). 냉동기가 서 있는 동안 냉수 온도가 올라 서버실 B 흡기가 권장 상한을 넘을 수 있다.
- 본선이 복구된 뒤 본선으로 되돌리는 절체는 다시 순간 정전을 만들므로 계획 작업으로 미룬다고 보고 시나리오에 넣지 않았다.

### 11.5 누수 구현 규칙

- 장소: 서버실 B 이중마루 아래, 항온항습기(수냉식) n번으로 가는 냉수 분기 이음부(조건으로 1~6번). 누수량 분당 20L, 바닥에 3mm로 고르게 번진다고 보고 반지름을 계산한다.
- 대응 방식(조건) — 감지 · 차단까지 걸린 시간이 곧 고인 물의 양:
  - 감지선 + 자동 차단 밸브: 누수 20초 뒤 감지(위치 ±1m) → 5초 뒤 전동 밸브 차단 → 약 8L.
  - 감지선 + 수동 차단(기본): 20초 뒤 감지 → 작업자 이동 150초 뒤 차단 → 약 55L, 랙 1대 아래까지.
  - 점형 감지기 + 수동: 물이 감지기까지 번진 120초 뒤 구역 경보 → 마루판을 들어 180초 뒤 위치 확인 → 60초 뒤 차단 → 약 120L, 랙 5대 아래까지.
- 밸브를 닫으면 그 항온항습기는 냉수를 못 받아 멈추고, 대기기가 5초 뒤 기동 · 30초 뒤 냉각한다(항온항습기 고장 §11.3과 같은 온도 계산). 차단 60초 뒤 물 제거 시작, 240초 뒤 마름(감지기 경보 해제), 300초 뒤 이음부 교체 · 재가동.
- 3D: 시작하면 4F로 이동하고 서버실 B 이중마루를 투시, 랙을 흡기 온도로 칠한다(끝내면 원래대로). 마루 아래 물 웅덩이, 마루 위 번진 범위 테두리, 새는 동안 물결, 물방울 표시와 "누수 · nL" 이름표. 누수 감지기는 경보(alarm) 상태로 빨간 테두리.
- 상태판: 누수 상태 · 바닥의 물(L, 면적) · 감지 · 분기 차단 밸브 · 냉각(운전 대수, 최고 흡기) · 물이 닿은 랙 수.

### 11.6 배터리실 화재 구현 규칙

- 배터리실 A 리튬인산철 모듈의 셀 내부 단락 → 열폭주. 실제 수 시간 걸리는 진화를 약 10분으로 줄였고, 셀 온도는 경향만 보이는 곡선이다.
- 기본 시각표(초): 5 전조(BMS 이상 없음) → 125 열폭주 · 발화(BMS 과온 차단으로 배터리 분리) → 130 · 140 연기감지기 A · B(교차회로) → 170 가스 방출(30초 지연) → 260 재발화(가스는 셀 내부 반응을 못 식힘) → 소방대 도착 뒤 전원 차단 → 모듈 분리 · 물 냉각 → 진화.
- 조건 ① **오프가스 감지기**: 65초에 전해액 증기로 조기 경보 · 배터리 자동 분리 · 119 신고. 충 · 방전이 멈춰 열폭주가 200초로 늦춰진다고 가정.
- 조건 ② **방화구획 분리**(기본, 이 건물 설계): 소방 전원 차단이 UPS-A 비상 정지(EPO)로 끝나 A계통만 멈추고 랙은 B계통으로 유지(2N → N). 끄면 판교처럼 배터리 · UPS · 전력선이 한 공간이라 전기실 전체를 끊어 랙 416대와 공조가 모두 멈춘다.
- 근거: 판교(2022) — 할로겐 가스 소화가 작동했지만 초기 진화 실패, 소방이 모듈 연결을 끊고 물로 냉각, 배터리와 UPS 미분리 · 배터리 위 전력선 손상, 직전까지 BMS 이상 기록 없음. 국정자원(2025) — 배터리 이전 작업 중 일부 배터리 랙 차단기를 끄지 않고(잔량 80%) 작업하다 발화.
- 3D: 배터리실 A에 불꽃(빛) · 연기 · 방출 약제(옅은 안개). 배터리 · 감지기 · 수신반 경보 테두리, 가스 소화설비는 방출 지연 중 재기동 색.

### 11.7 서버실 화재 구현 규칙

- 서버실 A(또는 B) 랙 2열 8번의 서버 전원부 과열. 시각표(초): 5 미세 연기 → 25 VESDA Alert → 45 Action(현장 확인 지시).
- 조건 **조기 대응**: 75초에 담당자가 랙 rPDU A · B를 차단 → 연기 해소, 가스 방출 없음, 그 랙만 정지.
- 대응이 늦으면: 90 발화(VESDA Fire) → 95 · 105 연기감지기 A · B → 135 가스 방출(30초 지연, 대피) → 진화 → 약제 유지 · 배기 후 재진입(실제 10분 이상 → 4분). 가스 약제는 장비를 적시지 않아 불난 랙 말고는 계속 동작. 항온항습기는 실내 순환 운전으로 두었다(설계에 따라 정지하기도 함).
- 3D: 원인 랙에서 연기 · 작은 불꽃, 방출 뒤 서버실 전체에 옅은 약제.

---

## 12. 출처 (v0.4 추가분)

- 국가정보자원관리원 화재 (서버실 배터리를 지하로 옮기던 중 발생, 서버·배터리 분리 목적): https://v.daum.net/v/20250927135958509 , https://v.daum.net/v/20250927132320182 , https://www.mt.co.kr/policy/2025/09/29/2025092909023274230
- STT GDC Seoul 1 (국내 다층 데이터센터, 냉수 버퍼 탱크, N+1 냉각탑): https://assets.sttelemediagdc.com/sttgdc/global_en/public/2026-07/STT_Seoul_1_Factsheet_vJuly2026_EN.pdf , https://assets.sttelemediagdc.com/sttgdc/global_en/public/2025-07/seoul_factsheet_july_2025.pdf
- 다층 데이터센터의 수직 설비 샤프트·옥상 설비·발전기 배치 고려사항 (Cundall): https://www.cundall.com/ideas/blog/maximising-space-with-multi-storey-data-centres
- 층별 실 배치(B1 수전·발전기·냉동기, 2F UPS·배터리, PH 냉각탑·실외기)는 위 자료와 국내 도심형 빌딩 설계 관행을 종합한 **교육용 대표 구성**이며, 특정 센터의 실제 도면이 아니다.
